# Погода из Open-Meteo против SCADA

Сгенерировано `backend/src/analysis/weather_vs_scada.py`. Диагностика данных, а не
часть пайплайна: ERA5 используется только здесь и в прогноз не попадает.

Точка погоды: 43.6442, 78.5372 (середина между T1 и T2). SCADA приведена к часу:
среднее 10-минутных записей в окне ±30 мин вокруг часа, не меньше 4 записей из 6.

| Турбина | С | По | Часов | Средний ветер, м/с | Средняя t, °C |
|---|---|---|---|---|---|
| T1 | 11.03.2023 | 31.01.2026 | 23720 | 6.44 | 15.64 |
| T2 | 11.03.2023 | 31.01.2026 | 24904 | 6.46 | 16.18 |

## Главные выводы

1. **Время SCADA записано в UTC+6** — весь период, перехода на UTC+5 в марте 2024 в данных нет. Перевод:
   `time_utc = time_scada − 6 ч`. Раздел 1.
2. **Высоту замера по данным не определить.** Уровни ветра моделей относительно их общего
   среднего от -19% до +16%. Раздел 2.
3. **Ансамбль четырех моделей точнее любой одной.** MAE ветра, м/с, ансамбль против лучшей модели:
   - после поправки у обоих: +24 ч 1.70 против 1.90 (ICON),
     на 11% меньше; +48 ч 1.89 против 2.05 (ICON),
     на 8% меньше;
   - без поправки: +24 ч 1.69 против 1.97 (ICON), на 14% меньше;
     +48 ч 1.87 против 2.13 (ICON), на 12% меньше.
     Поправка улучшает одиночные модели сильнее, чем ансамбль, поэтому для решений берем цифры после поправки.

   Ошибка ансамбля растет вместе с разбросом моделей, это кандидат в признаки неуверенности. Раздел 3.
4. **Архив Previous Runs есть у всех четырех моделей, без пропусков.** Начинается с 16.02.2024, у последней колонки с 07.03.2024.
   Какой прогон стоит за `previous_dayN`, проверено вручную по точным прогонам. Раздел 4.

## 1. Часовой пояс времени SCADA

В ТЗ пояс не указан. Проверка: сдвигаем время SCADA на k часов и смотрим, при каком
сдвиге ветер лучше всего совпадает с ERA5 и со средним свежих прогонов четырех моделей
(время у них — UTC).

| Период | Гипотеза: время SCADA = | corr ветра с ERA5 | corr температуры с ERA5 |
|---|---|---|---|
| до 01.03.2024 | UTC+4 | 0.664 | 0.960 |
| до 01.03.2024 | UTC+5 | 0.729 | 0.973 |
| до 01.03.2024 | UTC+6 | 0.762 | 0.980 |
| до 01.03.2024 | UTC+7 | 0.749 | 0.982 |
| до 01.03.2024 | UTC+8 | 0.699 | 0.978 |
| с 01.03.2024 | UTC+4 | 0.668 | 0.958 |
| с 01.03.2024 | UTC+5 | 0.725 | 0.972 |
| с 01.03.2024 | UTC+6 | 0.749 | 0.980 |
| с 01.03.2024 | UTC+7 | 0.736 | 0.982 |
| с 01.03.2024 | UTC+8 | 0.689 | 0.978 |

Лучший сдвиг по кварталам:

| Квартал | ветер, ERA5 | ветер, среднее 4 моделей | температура, ERA5 |
|---|---|---|---|
| 2023 Q1 | UTC+6 | — | UTC+7 |
| 2023 Q2 | UTC+6 | — | UTC+7 |
| 2023 Q3 | UTC+6 | — | UTC+7 |
| 2023 Q4 | UTC+6 | — | UTC+7 |
| 2024 Q1 | UTC+6 | UTC+6 | UTC+7 |
| 2024 Q2 | UTC+6 | UTC+6 | UTC+6 |
| 2024 Q3 | UTC+6 | UTC+6 | UTC+7 |
| 2024 Q4 | UTC+6 | UTC+6 | UTC+7 |
| 2025 Q1 | UTC+6 | UTC+6 | UTC+7 |
| 2025 Q2 | UTC+6 | UTC+6 | UTC+7 |
| 2025 Q3 | UTC+6 | UTC+6 | UTC+7 |
| 2025 Q4 | UTC+6 | UTC+6 | UTC+7 |
| 2026 Q1 | UTC+5 | UTC+6 | UTC+8 |

Пояс определяется по ветру. Температура в 11 из 13 кварталов
показывает сдвиг ровно на час больше, чем ветер. Вероятная причина: датчик на турбине
прогревается и остывает с запаздыванием, поэтому ее суточный ход отстает от воздуха.

**Вывод:** время SCADA — UTC+6 до 01.03.2024 и UTC+6 после. Сдвига на границе 01.03.2024 нет: часы SCADA на UTC+5 не переводились.
Перевод в UTC: `time_utc = time_scada − 6 ч`. Ниже везде используется это правило.

## 2. Высота замера ветра

В ТЗ высота не указана, в плане принято 80 м (ступица GW109). Сравниваем средний ветер
двух турбин с ветром на разных высотах. `ratio` — средний ветер SCADA к среднему ветру
модели: 1.0 значит, что уровни совпадают.

| Источник | Высота | Часов | corr | bias, м/с | MAE, м/с | ratio |
|---|---|---|---|---|---|---|
| ERA5 | 10 м | 25069 | 0.70 | -3.53 | 3.68 | 2.22 |
| ERA5 | 100 м | 25069 | 0.75 | -1.70 | 2.37 | 1.36 |
| ECMWF IFS 0.25° (свежий прогон) | 100 м | 16440 | 0.76 | 0.58 | 2.03 | 0.92 |
| GFS (свежий прогон) | 80 м | 17992 | 0.74 | 0.67 | 2.19 | 0.91 |
| GFS (свежий прогон) | 100 м | 17992 | 0.74 | 0.92 | 2.32 | 0.88 |
| GFS (свежий прогон) | 120 м | 17992 | 0.74 | 1.07 | 2.40 | 0.86 |
| ICON (свежий прогон) | 80 м | 17992 | 0.76 | -1.13 | 2.08 | 1.21 |
| ICON (свежий прогон) | 100 м | 17992 | 0.76 | -0.75 | 2.02 | 1.13 |
| ICON (свежий прогон) | 120 м | 17992 | 0.76 | -0.63 | 2.01 | 1.11 |
| GEM (свежий прогон) | 80 м | 17992 | 0.73 | -1.57 | 2.33 | 1.32 |
| GEM (свежий прогон) | 120 м | 17992 | 0.74 | -1.24 | 2.18 | 1.24 |

Корреляция почти не зависит от высоты: соседние уровни одной модели связаны почти
линейно. Уровень лучше показывают `bias` и `ratio`.

Уровни моделей между собой: средний ветер свежего прогона на высоте сравнения
относительно среднего четырех моделей, по общим часам: ECMWF IFS 0.25° +15%, GFS +16%, ICON -12%, GEM -19%.
Насколько смещение моделей снимает поправка (MOS), видно в разделе 3.

## 3. Точность прогнозов четырех моделей и ансамбля

Прогнозы из Previous Runs API: `previous_day1` — прогон, выпущенный за 24–29 ч до часа,
`previous_day2` — за 48–53 ч. У GEM прогоны раз в 12 ч, поэтому по правилу из раздела 4
его заблаговременность до 35 и 59 ч. Сравнение идет с ветром SCADA, переведенным в UTC
по правилу из раздела 1.

Общий период, где есть все модели: 07.03.2024–31.01.2026, часов: 16392.
Поправка (MOS: `ветер = a + b·прогноз`) обучена на данных до 01.08.2025, все метрики
ниже посчитаны на отложенном периоде после этой даты. У одиночной модели поправка
обучается на ее прогнозе, у ансамбля — на среднем четырех сырых прогнозов.

| Заблаговременность | Модель | Часов | MAE | RMSE | bias | corr | MAE после MOS | RMSE после MOS |
|---|---|---|---|---|---|---|---|---|
| +24…29 ч | ECMWF IFS 0.25° (100 м) | 4348 | 2.12 | 2.74 | 0.58 | 0.73 | 1.99 | 2.48 |
| +24…29 ч | GFS (80 м) | 4348 | 2.35 | 3.01 | 0.79 | 0.70 | 2.11 | 2.60 |
| +24…29 ч | ICON (80 м) | 4348 | 1.97 | 2.51 | -0.46 | 0.77 | 1.90 | 2.38 |
| +24…35 ч | GEM (80 м) | 4348 | 2.41 | 3.07 | -1.59 | 0.69 | 2.14 | 2.64 |
| +24…35 ч | **Ансамбль (среднее 4)** | 4348 | 1.69 | 2.15 | -0.17 | 0.81 | 1.70 | 2.14 |
| +48…53 ч | ECMWF IFS 0.25° (100 м) | 4348 | 2.32 | 2.99 | 0.65 | 0.68 | 2.17 | 2.68 |
| +48…53 ч | GFS (80 м) | 4348 | 2.57 | 3.30 | 0.81 | 0.63 | 2.31 | 2.82 |
| +48…53 ч | ICON (80 м) | 4348 | 2.13 | 2.78 | -0.49 | 0.71 | 2.05 | 2.58 |
| +48…59 ч | GEM (80 м) | 4348 | 2.55 | 3.19 | -1.60 | 0.65 | 2.28 | 2.78 |
| +48…59 ч | **Ансамбль (среднее 4)** | 4348 | 1.87 | 2.38 | -0.16 | 0.76 | 1.89 | 2.37 |

Все ошибки в м/с. Колонки без пометки — прогноз как есть. Смещения моделей на +24 ч разного знака: ECMWF IFS 0.25° и GFS завышают, ICON и GEM занижают, поэтому в среднем они частично гасятся.
Поправка снижает MAE каждой модели на обеих заблаговременностях. Честное сравнение ансамбля с одной моделью — после поправки у обоих: на +24 ч 1.70 против 1.90 у ICON; на +48 ч 1.89 против 2.05 у ICON.

Разброс четырех моделей и ошибка ансамбля (часы разбиты на три равные группы по разбросу):

| Заблаговременность | Разброс | средний разброс, м/с | MAE ансамбля, м/с |
|---|---|---|---|
| +24 ч | малый | 0.65 | 1.58 |
| +24 ч | средний | 1.14 | 1.71 |
| +24 ч | большой | 1.85 | 1.78 |
| +48 ч | малый | 0.64 | 1.76 |
| +48 ч | средний | 1.13 | 1.85 |
| +48 ч | большой | 1.79 | 2.02 |

С ростом разброса ошибка ансамбля растет на обеих заблаговременностях. Разброс связан с силой ветра (корреляция с прогнозом ансамбля 0.23 на +24 ч
и 0.24 на +48 ч), поэтому это кандидат в признаки неуверенности
для P10–P90, а пользу от него показывает бэктест квантильной модели.

## 4. Доступность архива и правило прогонов

| Модель | Колонка | Данные с | Пропусков, % |
|---|---|---|---|
| ECMWF IFS 0.25° | previous_day1 | 06.03.2024 | 0.0 |
| ECMWF IFS 0.25° | previous_day2 | 07.03.2024 | 0.0 |
| GFS | previous_day1 | 16.02.2024 | 0.0 |
| GFS | previous_day2 | 17.02.2024 | 0.0 |
| ICON | previous_day1 | 16.02.2024 | 0.0 |
| ICON | previous_day2 | 17.02.2024 | 0.0 |
| GEM | previous_day1 | 16.02.2024 | 0.0 |
| GEM | previous_day2 | 17.02.2024 | 0.0 |

**Какой прогон стоит за `previous_dayN`.** Проверено сверкой значений с Single Runs API
(точные прогоны) за 31.07–05.08.2026 для GFS, ICON, ECMWF IFS 0.25° и ECMWF IFS 9 км.
Сверка делалась вручную, этот скрипт ее не повторяет; правило в пайплайне —
`src/forecast/weather/prev_runs_rule.py`. Результат сверки:
значение `previous_dayN` в час t совпадает с прогоном init = floor_6h(t) − 24·N ч,
то есть заблаговременность равна 24·N + (t mod 6) ч. Для GEM точных прогонов в Single
Runs нет (`modelRunUnavailable`), прогоны у него раз в 12 ч, поэтому для него
консервативно принимается init = floor_12h(t) − 24·N ч.

Для выпуска в момент T подходит `previous_dayN` с минимальным N, для которого
init + задержка публикации ≤ T. Брать `previous_day1` вслепую нельзя: для часов
+25…+48 от T это прогон, опубликованный после T.
